<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1">
  <POU Name="transitionToErrorState" Id="{ab4265fe-38dc-44dd-a855-1198057f69c1}" SpecialFunc="None">
    <Declaration><![CDATA[FUNCTION transitionToErrorState : BOOL
VAR_IN_OUT
	errorEvents	: ST_ErrorEvents;
END_VAR
VAR_INPUT
	pMachine 	: POINTER TO FB_StateMachine;
END_VAR
VAR
	message		: STRING(255);
	i 			: INT := 0;
END_VAR]]></Declaration>
    <Implementation>
      <ST><![CDATA[pMachine^.pd.actor.operatingStateCompressor := FALSE;
pMachine^.pd.actor.operatingStateWaterPump := FALSE;
pMachine^.pd.actor.operatingStateIntermediateCircuitPump := FALSE;
switchWaterVentil(bOpen := FALSE, pMachine);

IF errorEvents.PressureDiffEvaporatorTooHigh.isTriggered AND i <= 6 THEN
	GVL.lastErrorsOccurred[i] := errorEvents.PressureDiffEvaporatorTooHigh;
	i := i + 1;
END_IF

IF errorEvents.EvaporatingTemperatureTooLow.isTriggered AND i <= 6 THEN
	GVL.lastErrorsOccurred[i] := errorEvents.EvaporatingTemperatureTooLow;
	i := i + 1;
END_IF

IF errorEvents.EvaporatingFlowRateTooLow.isTriggered AND i <= 6 THEN
	GVL.lastErrorsOccurred[i] := errorEvents.EvaporatingFlowRateTooLow;
	i := i + 1;
END_IF

IF errorEvents.IntermediateCircuitFlowRateTooLow.isTriggered AND i <= 6 THEN
	GVL.lastErrorsOccurred[i] := errorEvents.IntermediateCircuitFlowRateTooLow;
	i := i + 1;
END_IF

IF errorEvents.LowPressureRefrigerationThermostat.isTriggered AND i <= 6 THEN
	GVL.lastErrorsOccurred[i] := errorEvents.LowPressureRefrigerationThermostat;
	i := i + 1;
END_IF

IF errorEvents.HighPressureRefrigerationThermostat.isTriggered AND i <= 6 THEN
	GVL.lastErrorsOccurred[i] := errorEvents.HighPressureRefrigerationThermostat;
	i := i + 1;
END_IF


IF errorEvents.LowPressureRefrigerationCalc.isTriggered AND i <= 6 THEN
	GVL.lastErrorsOccurred[i] := errorEvents.LowPressureRefrigerationCalc;
	i := i + 1;
END_IF

IF errorEvents.MotorProtectionTriggered.isTriggered AND i <= 6 THEN
	GVL.lastErrorsOccurred[i] := errorEvents.MotorProtectionTriggered;
	i := i + 1;
END_IF

IF errorEvents.ExpansionValveTriggered.isTriggered AND i <= 6 THEN
	GVL.lastErrorsOccurred[i] := errorEvents.ExpansionValveTriggered;
	i := i + 1;
END_IF

IF errorEvents.TemperatureSourceWaterOutMinTooLow.isTriggered AND i <= 6 THEN
	GVL.lastErrorsOccurred[i] := errorEvents.TemperatureSourceWaterOutMinTooLow;
	i := i + 1;
END_IF

WHILE i <= 6 DO
    GVL.lastErrorsOccurred[i].eventType := E_EventType.None;        // Beispiel für einen "leeren" Event-Typ
    GVL.lastErrorsOccurred[i].severity := E_Severity.Event;         // Standardwert für severity
    GVL.lastErrorsOccurred[i].isTriggered := FALSE;                 // Setzt isTriggered auf FALSE
    GVL.lastErrorsOccurred[i].message := '';                        // Leere Zeichenkette für message
    GVL.lastErrorsOccurred[i].timestamp := DT#1970-01-01-00:00:00;  // Standardzeitstempel (z. B. Unix-Epoche)
    i := i + 1;  
END_WHILE;

message := toErrorText();
LogMessage(E_LogType.ERROR, 'Error detected: ', message);
pMachine^.SetState(pMachine^.ErrorState);]]></ST>
    </Implementation>
    <LineIds Name="transitionToErrorState">
      <LineId Id="99" Count="0" />
      <LineId Id="111" Count="0" />
      <LineId Id="134" Count="0" />
      <LineId Id="122" Count="0" />
      <LineId Id="100" Count="0" />
      <LineId Id="19" Count="3" />
      <LineId Id="79" Count="9" />
      <LineId Id="166" Count="3" />
      <LineId Id="163" Count="0" />
      <LineId Id="23" Count="9" />
      <LineId Id="146" Count="0" />
      <LineId Id="148" Count="3" />
      <LineId Id="147" Count="0" />
      <LineId Id="33" Count="8" />
      <LineId Id="17" Count="0" />
      <LineId Id="65" Count="0" />
      <LineId Id="54" Count="5" />
      <LineId Id="62" Count="1" />
      <LineId Id="49" Count="2" />
      <LineId Id="48" Count="0" />
    </LineIds>
  </POU>
</TcPlcObject>