# Mail von Marco

# Swep B120TH
https://www.hlkshop.ch/de/prod_47616

Swep Plattenwärmetauscher gelötet B120THx70/1P-SC-S 4x2"(54), 
Swep-Art.Nr. : 13975-070*1
Anzahl an Platten (NoP): 70
Höhe des Plattenpakets: 10+(2,29×NoP) mm = 10 + 2,29*70 = 170,3mm
Kanalplatte: Edelstahl
Lot: Kupfer
Anschlussgröße F1/P1: 42 mm (1.654 in)
Anschlussgröße F2/P2: 42 mm (1.654 in)
Anschlussgröße F3/P3: 42 mm (1.654 in)
Anschlussgröße F4/P4: 42 mm (1.654 in)

Max. Volumenstrom: 27,4 m³/h (120.6 gpm)
Kanalvolumen (SI): 0,241 dm^3
Kanalvolumen (US): 0.00851 ft^3
Download-> Technische Spezifikation L0065.257


## Alfa Laval CB200-64L




